within Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZoneVAV.SetPoints;
block OutsideAirFlow
  "Output the minimum outdoor airflow rate setpoint for systems with multiple zones"

  parameter Integer numZon(min=2)
    "Total number of zones that the system serves";

  parameter Real outAirPerAre[numZon](
    each final unit = "m3/(s.m2)")=fill(3e-4, numZon)
    "Outdoor air rate per unit area"
    annotation(Dialog(group="Nominal condition"));

  parameter Modelica.SIunits.VolumeFlowRate outAirPerPer[numZon]=
      fill(2.5e-3, numZon)
    "Outdoor air rate per person"
    annotation(Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.Area AFlo[numZon]
    "Floor area of each zone"
    annotation(Dialog(group="Nominal condition"));
  parameter Boolean have_occSen=true
    "Set to true if zones have occupancy sensor";
  parameter Boolean have_winSen=true
    "Set to true if zones have window status sensor";
  parameter Real occDen[numZon](each final unit="1/m2") = fill(0.05, numZon)
    "Default number of persons in unit area";
  parameter Real zonDisEffHea[numZon](each final unit="1") = fill(0.8, numZon)
    "Zone air distribution effectiveness during heating";
  parameter Real zonDisEffCoo[numZon](each final unit="1") = fill(1.0, numZon)
    "Zone air distribution effectiveness during cooling";
  parameter Real desZonDisEff[numZon](each unit="1") = fill(1.0, numZon)
    "Design zone air distribution effectiveness"
    annotation(Dialog(group="Nominal condition"));
  parameter Real desZonPop[numZon](
    min={occDen[i]*AFlo[i] for i in 1:numZon},
    each unit="1") = {occDen[i]*AFlo[i] for i in 1:numZon}
    "Design zone population during peak occupancy"
    annotation(Dialog(group="Nominal condition"));
  parameter Real uLow(
    final unit="K",
    displayUnit="K",
    quantity="ThermodynamicTemperature") = -0.5
    "If zone space temperature minus supply air temperature is less than uLow,
     then it should use heating supply air distribution effectiveness"
    annotation (Dialog(tab="Advanced"));
  parameter Real uHig(
    final unit="K",
    displayUnit="K",
    quantity="ThermodynamicTemperature") = 0.5
    "If zone space temperature minus supply air temperature is more than uHig,
     then it should use cooling supply air distribution effectiveness"
    annotation (Dialog(tab="Advanced"));
  parameter Modelica.SIunits.VolumeFlowRate maxSysPriFlo
    "Maximum expected system primary airflow at design stage"
    annotation(Dialog(group="Nominal condition"));
  parameter Modelica.SIunits.VolumeFlowRate minZonPriFlo[numZon]
    "Minimum expected zone primary flow rate"
    annotation(Dialog(group="Nominal condition"));
  parameter Real peaSysPop(unit="1") = 1.2*sum({occDen[iZon] * AFlo[iZon] for iZon in 1:numZon})
    "Peak system population"
    annotation(Dialog(group="Nominal condition"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput nOcc[numZon](
    each final unit="1") if have_occSen
    "Number of occupants"
    annotation (Placement(transformation(extent={{-220,60},{-180,100}}),
      iconTransformation(extent={{-120,70},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VBox_flow[numZon](
    min=0,
    each final unit="m3/s",
    each quantity="VolumeFlowRate")
    "Primary airflow rate to the ventilation zone from the air handler, including outdoor air and recirculated air"
    annotation (Placement(transformation(extent={{-220,-272},{-180,-232}}),
      iconTransformation(extent={{-120,-100},{-100,-80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZon[numZon](
    each final unit="K",
    each quantity="ThermodynamicTemperature") "Measured zone air temperature"
    annotation (Placement(transformation(extent={{-220,-110},{-180,-70}}),
      iconTransformation(extent={{-120,40},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDis[numZon](
    each final unit="K",
    each quantity="ThermodynamicTemperature") "Measured discharge air temperature"
    annotation (Placement(transformation(extent={{-220,-150},{-180,-110}}),
      iconTransformation(extent={{-120,10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uOpeMod
    "AHU operation mode status signal"
    annotation (Placement(transformation(extent={{-220,-232},{-180,-192}}),
    iconTransformation(extent={{-120,-70},{-100,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSupFan
    "Supply fan status, true if on, false if off"
    annotation (Placement(transformation(extent={{-220,-202},{-180,-162}}),
    iconTransformation(extent={{-120,-50},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWin[numZon] if
       have_winSen
    "Window status, true if open, false if closed"
    annotation (Placement(transformation(extent={{-220,-40},{-180,0}}),
      iconTransformation(extent={{-120,-30},{-100,-10}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VDesOutMin_flow_nominal(
    min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate") "Design minimum outdoor airflow rate"
    annotation (Placement(transformation(extent={{240,90},{280,130}}),
      iconTransformation(extent={{100,40},{120,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VDesUncOutMin_flow_nominal(
    min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate")
    "Design uncorrected minimum outdoor airflow rate"
    annotation (Placement(transformation(extent={{240,160},{280,200}}),
      iconTransformation(extent={{100,70},{120,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VOutMinSet_flow(
    min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate") "Effective minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{240,-120},{280,-80}}),
      iconTransformation(extent={{100,-10},{120,10}})));
  CDL.Interfaces.RealOutput VOutMinSet_flow_normalized(final unit="1")
    "Effective minimum outdoor airflow setpoint, normalized by VDesOutMin_flow_nominal"
    annotation (Placement(transformation(extent={{240,-190},{278,-152}}),
        iconTransformation(extent={{100,-70},{120,-50}})));
protected
  Buildings.Controls.OBC.CDL.Continuous.Add breZon[numZon] "Breathing zone airflow"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gai[numZon](
    final k = outAirPerPer) if have_occSen
    "Outdoor air per person"
    annotation (Placement(transformation(extent={{-160,70},{-140,90}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi[numZon]
    "If there is occupancy sensor, then using the real time occupancy; otherwise, using the default occupancy"
    annotation (Placement(transformation(extent={{-100,50},{-80,70}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1[numZon]
    "Switch between cooling or heating distribution effectiveness"
    annotation (Placement(transformation(extent={{-80,-120},{-60,-100}})));
  Buildings.Controls.OBC.CDL.Continuous.Division zonOutAirRate[numZon]
    "Required zone outdoor airflow rate"
    annotation (Placement(transformation(extent={{20,40},{40,60}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1 "Logical not"
    annotation (Placement(transformation(extent={{-120,-192},{-100,-172}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi2[numZon]
    "If window is open or it is not in occupied mode, the required outdoor airflow rate should be zero"
    annotation (Placement(transformation(extent={{20,-10},{40,-30}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi3[numZon]
    "If supply fan is off, then outdoor airflow rate should be zero"
    annotation (Placement(transformation(extent={{60,-72},{80,-92}})));
  Buildings.Controls.OBC.CDL.Continuous.Max max [numZon]
    "If supply fan is off, giving a small primary airflow rate to avoid division by zero"
    annotation (Placement(transformation(extent={{-40,-222},{-20,-242}})));
  Buildings.Controls.OBC.CDL.Continuous.Division priOutAirFra[numZon]
    "Primary outdoor air fraction"
    annotation (Placement(transformation(extent={{0,-232},{20,-212}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum sysUncOutAir(final nin=numZon)
    "Uncorrected outdoor airflow"
    annotation (Placement(transformation(extent={{100,-92},{120,-72}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum sysPriAirRate(final nin=numZon)
    "System primary airflow rate"
    annotation (Placement(transformation(extent={{0,-152},{20,-132}})));
  Buildings.Controls.OBC.CDL.Continuous.Division outAirFra "System outdoor air fraction"
    annotation (Placement(transformation(extent={{40,-152},{60,-132}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter addPar(final p=1, final k=1)
    "System outdoor air flow fraction plus 1"
    annotation (Placement(transformation(extent={{20,-192},{40,-172}})));
  Buildings.Controls.OBC.CDL.Continuous.Add sysVenEff(final k2=-1)
    "Current system ventilation efficiency"
    annotation (Placement(transformation(extent={{80,-190},{100,-170}})));
  Buildings.Controls.OBC.CDL.Continuous.Division effMinOutAirInt
    "Effective minimum outdoor air setpoint"
    annotation (Placement(transformation(extent={{142,-150},{162,-130}})));
  Buildings.Controls.OBC.CDL.Continuous.Add desBreZon[numZon] "Breathing zone design airflow"
    annotation (Placement(transformation(extent={{-120,140},{-100,160}})));
  Buildings.Controls.OBC.CDL.Continuous.Division desZonOutAirRate[numZon]
    "Required design zone outdoor airflow rate"
    annotation (Placement(transformation(extent={{-60,160},{-40,180}})));
  Buildings.Controls.OBC.CDL.Continuous.Division desZonPriOutAirRate[numZon]
    "Design zone primary outdoor air fraction"
    annotation (Placement(transformation(extent={{-20,160},{0,180}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum sumDesZonPop(final nin=numZon)
    "Sum of the design zone population for all zones"
    annotation (Placement(transformation(extent={{-140,220},{-120,240}})));
  Buildings.Controls.OBC.CDL.Continuous.Division occDivFra "Occupant diversity fraction"
    annotation (Placement(transformation(extent={{-98,244},{-78,264}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum sumDesBreZonPop(final nin=numZon)
    "Sum of the design breathing zone flow rate for population component"
    annotation (Placement(transformation(extent={{-60,200},{-40,220}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum sumDesBreZonAre(final nin=numZon)
    "Sum of the design breathing zone flow rate for area component"
    annotation (Placement(transformation(extent={{-20,100},{0,120}})));
  Buildings.Controls.OBC.CDL.Continuous.Add unCorOutAirInk "Uncorrected outdoor air intake"
    annotation (Placement(transformation(extent={{20,211},{40,230}})));
  Buildings.Controls.OBC.CDL.Continuous.Product pro "Product of inputs"
    annotation (Placement(transformation(extent={{-20,240},{0,260}})));
  Buildings.Controls.OBC.CDL.Continuous.Division aveOutAirFra "Average outdoor air fraction"
    annotation (Placement(transformation(extent={{60,180},{80,200}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter addPar1(final p=1, final k=1)
    "Average outdoor air flow fraction plus 1"
    annotation (Placement(transformation(extent={{100,180},{120,200}})));
  Buildings.Controls.OBC.CDL.Continuous.Add zonVenEff[numZon](each final k2=-1)
    "Zone ventilation efficiency"
    annotation (Placement(transformation(extent={{100,140},{120,160}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add2[numZon](each final k1=+1, each final k2=-1)
    "Zone space temperature minus supply air temperature"
    annotation (Placement(transformation(extent={{-160,-120},{-140,-100}})));
  Buildings.Controls.OBC.CDL.Continuous.Division desOutAirInt "Design system outdoor air intake"
    annotation (Placement(transformation(extent={{140,100},{160,120}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiMin desSysVenEff(nin=numZon)
    "Design system ventilation efficiency"
    annotation (Placement(transformation(extent={{140,140},{160,160}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiMax maxPriOutAirFra(nin=numZon)
    "Maximum zone outdoor air fraction"
    annotation (Placement(transformation(extent={{40,-232},{60,-212}})));
  Buildings.Controls.OBC.CDL.Continuous.Min min
    "Minimum outdoor airflow rate should not be more than designed outdoor airflow rate"
    annotation (Placement(transformation(extent={{188,-110},{208,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Min min1
    "Uncorrected outdoor air rate should not be higher than its design value"
    annotation (Placement(transformation(extent={{140,-92},{160,-72}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys[numZon](
    each uLow=uLow,
    each uHigh=uHig,
    each pre_y_start=true)
    "Check if cooling or heating air distribution effectiveness should be applied, with 1 degC deadband"
    annotation (Placement(transformation(extent={{-120,-120},{-100,-100}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant occSen[numZon](
    each final k=have_occSen)
    "Boolean constant to indicate if there is occupancy sensor"
    annotation (Placement(transformation(extent={{-160,-10},{-140,10}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant occMod(
    k=Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.occupied)
    "Occupied mode index"
    annotation (Placement(transformation(extent={{-170,-242},{-150,-222}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant desDisEff[numZon](
    k = desZonDisEff)
    "Design zone air distribution effectiveness"
    annotation (Placement(transformation(extent={{-120,180},{-100,200}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant minZonFlo[numZon](
    k = minZonPriFlo)
    "Minimum expected zone primary flow rate"
    annotation (Placement(transformation(extent={{-60,120},{-40,140}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant breZonAre[numZon](
    k={outAirPerAre[i]*AFlo[i] for i in 1:numZon})
    "Area component of the breathing zone outdoor airflow"
    annotation (Placement(transformation(extent={{-170,110},{-150,130}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant breZonPop[numZon](
    k={outAirPerPer[i]*AFlo[i]*occDen[i] for i in 1:numZon})
    "Population component of the breathing zone outdoor airflow"
    annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant disEffHea[numZon](
    k = zonDisEffHea)
    "Zone distribution effectiveness for heating"
    annotation (Placement(transformation(extent={{-120,-150},{-100,-130}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant disEffCoo[numZon](
    k = zonDisEffCoo)
    "Zone distribution effectiveness fo cooling"
    annotation (Placement(transformation(extent={{-120,-82},{-100,-62}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant desZonPopulation[numZon](
    k=desZonPop)
    "Design zone population"
    annotation (Placement(transformation(extent={{-168,220},{-148,240}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerOutAir[numZon](k=fill(0,numZon))
    "Zero required outdoor airflow rate when window is open or when zone is not in occupied mode"
    annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant desBreZonPer[numZon](
    k={outAirPerPer[i]*desZonPop[i] for i in 1:numZon})
    "Population component of the breathing zone design outdoor airflow"
    annotation (Placement(transformation(extent={{-168,180},{-148,200}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant peaSysPopulation(k=peaSysPop)
    "Peak system population"
    annotation (Placement(transformation(extent={{-168,250},{-148,270}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant maxSysPriFlow(k=maxSysPriFlo)
    "Highest expected system primary airflow"
    annotation (Placement(transformation(extent={{20,140},{40,160}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep(nout=numZon)
    "Replicate Boolean input"
    annotation (Placement(transformation(extent={{-80,-192},{-60,-172}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRep(nout=numZon)
    "Replicate Real input signal"
    annotation (Placement(transformation(extent={{140,180},{160,200}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu1
    "Check if operation mode is occupied"
    annotation (Placement(transformation(extent={{-130,-222},{-110,-202}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Logical and"
    annotation (Placement(transformation(extent={{-160,-192},{-140,-172}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gaiDivZer(final k=1E-3)
    "Gain, used to avoid division by zero if the flow rate is smaller than 0.1%"
    annotation (Placement(transformation(extent={{-120,-272},{-100,-252}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRepDivZer(final nout=numZon)
    "Signal replicator to avoid division by zero"
    annotation (Placement(transformation(extent={{-80,-272},{-60,-252}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi4 "Ensuring the system efficiency will not be negative"
    annotation (Placement(transformation(extent={{140,-192},{160,-172}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant conOne(k=1)
    "Set system ventilation efficiency to 1"
    annotation (Placement(transformation(extent={{100,-232},{120,-212}})));
  Buildings.Controls.OBC.CDL.Continuous.GreaterEqualThreshold greEquThr(threshold=1E-4)
    "Check if system ventilation efficiency is greater than 0 (using 1E-4 tolerance)"
    annotation (Placement(transformation(extent={{100,-152},{120,-132}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerOcc[numZon](
    k=fill(0, numZon)) if not have_occSen
    "Zero occupant when there is no occupancy sensor"
    annotation (Placement(transformation(extent={{-160,30},{-140,50}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant cloWin[numZon](
    each final k=false) if not have_winSen
    "Closed window status when there is no window sensor"
    annotation (Placement(transformation(extent={{-160,-50},{-140,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Division norVOutMin
    "Normalization for minimum outdoor air flow rate"
    annotation (Placement(transformation(extent={{200,-182},{222,-160}})));

equation
  connect(breZonAre.y, breZon.u1)
    annotation (Line(points={{-149,120},{-140,120},{-140,100},{-60,100},{-60,66},
      {-42,66}}, color={0,0,127}));
  connect(gai.y, swi.u1)
    annotation (Line(points={{-139,80},{-128,80},{-128,68},{-102,68}},
      color={0,0,127}));
  connect(breZonPop.y, swi.u3)
    annotation (Line(points={{-79,0},{-60,0},{-60,20},{-110,20},{-110,52},
      {-102,52}}, color={0,0,127}));
  connect(gai.u, nOcc)
    annotation (Line(points={{-162,80},{-200,80}}, color={0,0,127}));
 connect(swi.y, breZon.u2)
    annotation (Line(points={{-79,60},{-60,60},{-60,54},{-42,54}},
      color={0,0,127}));
  connect(disEffCoo.y, swi1.u1)
    annotation (Line(points={{-99,-72},{-92,-72},{-92,-102},{-82,-102}},
      color={0,0,127}));
  connect(disEffHea.y, swi1.u3)
    annotation (Line(points={{-99,-140},{-92,-140},{-92,-118},{-82,-118}},
      color={0,0,127}));
  connect(breZon.y, zonOutAirRate.u1)
    annotation (Line(points={{-19,60},{0,60},{0,56},{18,56}},
      color={0,0,127}));
  connect(swi1.y, zonOutAirRate.u2)
    annotation (Line(points={{-59,-110},{-50,-110},{-50,44},{18,44}},
      color={0,0,127}));
  connect(uWin, swi2.u2)
    annotation (Line(points={{-200,-20},{18,-20}},
      color={255,0,255}));
  connect(zerOutAir.y, swi2.u1)
    annotation (Line(points={{-19,-40},{0,-40},{0,-28},{18,-28}},
      color={0,0,127}));
  connect(zonOutAirRate.y, swi2.u3)
    annotation (Line(points={{41,50},{60,50},{60,0},{0,0},{0,-12},{18,-12}},
      color={0,0,127}));
  connect(swi2.y, swi3.u3)
    annotation (Line(points={{41,-20},{48,-20},{48,-74},{58,-74}},
      color={0,0,127}));
  connect(zerOutAir.y, swi3.u1)
    annotation (Line(points={{-19,-40},{0,-40},{0,-90},{58,-90}},
      color={0,0,127}));
  connect(swi3.y, priOutAirFra.u1)
    annotation (Line(points={{81,-82},{90,-82},{90,-108},{-8,-108},{-8,-216},
      {-2,-216}}, color={0,0,127}));
  connect(swi3.y,sysUncOutAir.u)
    annotation (Line(points={{81,-82},{98,-82}}, color={0,0,127}));
  connect(breZonAre.y, desBreZon.u2)
    annotation (Line(points={{-149,120},{-140,120},{-140,120},{-140,120},
      {-140,144},{-122,144}},   color={0,0,127}));
  connect(desBreZonPer.y, desBreZon.u1)
    annotation (Line(points={{-147,190},{-140,190},{-140,156},{-122,156}},
      color={0,0,127}));
  connect(desDisEff.y, desZonOutAirRate.u2)
    annotation (Line(points={{-99,190},{-88,190},{-88,164},{-62,164}},
      color={0,0,127}));
  connect(desBreZon.y, desZonOutAirRate.u1)
    annotation (Line(points={{-99,150},{-80,150},{-80,176},{-62,176}},
      color={0,0,127}));
  connect(desZonOutAirRate.y, desZonPriOutAirRate.u1)
    annotation (Line(points={{-39,170},{-30,170},{-30,176},{-22,176}},
      color={0,0,127}));
  connect(minZonFlo.y, desZonPriOutAirRate.u2)
    annotation (Line(points={{-39,130}, {-30,130},{-30,164},{-22,164}},
      color={0,0,127}));
  connect(desZonPopulation.y, sumDesZonPop.u)
    annotation (Line(points={{-147,230},{-142,230}},
      color={0,0,127}));
  connect(desBreZonPer.y, sumDesBreZonPop.u)
    annotation (Line(points={{-147,190},{-140,190},{-140,210},{-62,210}},
      color={0,0,127}));
  connect(breZonAre.y, sumDesBreZonAre.u)
    annotation (Line(points={{-149,120},{-140,120},{-140,110},{-22,110}},
      color={0,0,127}));
  connect(desZonPriOutAirRate.y, zonVenEff.u2)
    annotation (Line(points={{1,170}, {60,170},{60,144},{98,144}},
      color={0,0,127}));
  connect(swi.u2, occSen.y)
    annotation (Line(points={{-102,60},{-120,60},{-120,0},{-139,0}},
      color={255,0,255}));
  connect(TDis, add2.u2)
    annotation (Line(points={{-200,-130},{-172,-130},{-172,-116},{-162,-116}},
      color={0,0,127}));
  connect(TZon, add2.u1)
    annotation (Line(points={{-200,-90},{-172,-90},{-172,-104},{-162,-104}},
      color={0,0,127}));
  connect(add2.y, hys.u)
    annotation (Line(points={{-139,-110},{-122,-110}},
      color={0,0,127}));
  connect(hys.y, swi1.u2)
    annotation (Line(points={{-99,-110},{-82,-110}}, color={255,0,255}));
  connect(max.y, priOutAirFra.u2)
    annotation (Line(points={{-19,-232},{-8,-232},{-8,-228},{-2,-228}},
      color={0,0,127}));
  connect(max.y, sysPriAirRate.u)
    annotation (Line(points={{-19,-232},{-12,-232},{-12,-142},{-2,-142}},
      color={0,0,127}));
  connect(priOutAirFra.y, maxPriOutAirFra.u)
    annotation (Line(points={{21,-222},{38,-222}}, color={0,0,127}));
  connect(sysPriAirRate.y, outAirFra.u2)
    annotation (Line(points={{21.7,-142},{30,-142},{30,-148},{38,-148}},
      color={0,0,127}));
  connect(maxPriOutAirFra.yMax, sysVenEff.u2)
    annotation (Line(points={{61,-222},{80,-222},{80,-202},{60,-202},{60,-186},
      {78,-186}}, color={0,0,127}));
  connect(sumDesZonPop.y, occDivFra.u2)
    annotation (Line(points={{-118.3,230},{-112,230},{-112,248},{-106,248},
      {-106,248},{-100,248},{-100,248}}, color={0,0,127}));
  connect(peaSysPopulation.y, occDivFra.u1)
    annotation (Line(points={{-147,260},{-100,260}},
      color={0,0,127}));
  connect(sumDesBreZonPop.y, pro.u2)
    annotation (Line(points={{-38.3,210},{-30,210},{-30,244},{-22,244}},
      color={0,0,127}));
  connect(pro.y, unCorOutAirInk.u1)
    annotation (Line(points={{1,250},{10,250},{10,226.2},{18,226.2}},
      color={0,0,127}));
  connect(sumDesBreZonAre.y, unCorOutAirInk.u2)
    annotation (Line(points={{1.7,110},{10,110},{10,214.8},{18,214.8}},
      color={0,0,127}));
  connect(unCorOutAirInk.y, aveOutAirFra.u1)
    annotation (Line(points={{41,220.5},{50,220.5},{50,196},{58,196}},
      color={0,0,127}));
  connect(maxSysPriFlow.y, aveOutAirFra.u2)
    annotation (Line(points={{41,150},{50,150},{50,184},{58,184}},
      color={0,0,127}));
  connect(aveOutAirFra.y, addPar1.u)
    annotation (Line(points={{81,190},{88,190},{98,190}},  color={0,0,127}));
  connect(zonVenEff.y, desSysVenEff.u)
    annotation (Line(points={{121,150},{138,150}},color={0,0,127}));
  connect(unCorOutAirInk.y, desOutAirInt.u1)
    annotation (Line(points={{41,220.5},{180,220.5},{180,128},{120,128},
      {120,116},{138,116}},color={0,0,127}));
  connect(desSysVenEff.yMin, desOutAirInt.u2)
    annotation (Line(points={{161,150},{168,150},{168,134},{114,134},{114,104},
      {138,104}}, color={0,0,127}));
  connect(min1.y, effMinOutAirInt.u1)
    annotation (Line(points={{161,-82},{168,-82},{168,-112},{132,-112},
      {132,-134},{140,-134}}, color={0,0,127}));
  connect(sysUncOutAir.y, min1.u2)
    annotation (Line(points={{121.7,-82},{128,-82},{128,-88},{138,-88}},
      color={0,0,127}));
  connect(min1.y, outAirFra.u1)
    annotation (Line(points={{161,-82},{168,-82},{168,-112},{26,-112},{26,-136},
      {38,-136}}, color={0,0,127}));
  connect(unCorOutAirInk.y, min1.u1)
    annotation (Line(points={{41,220.5},{180,220.5},{180,80},{128,80},{128,-76},
      {138,-76}}, color={0,0,127}));
  connect(desOutAirInt.y, min.u1)
    annotation (Line(points={{161,110},{176,110},{176,-94},{186,-94}},
      color={0,0,127}));
  connect(unCorOutAirInk.y, VDesUncOutMin_flow_nominal)
    annotation (Line(points={{41,220.5},{180,220.5},{180,180},{260,180}},
      color={0,0,127}));
  connect(desOutAirInt.y, VDesOutMin_flow_nominal)
    annotation (Line(points={{161,110},{161,110},{188,110},{260,110}},
      color={0,0,127}));
  connect(occDivFra.y, pro.u1)
    annotation (Line(points={{-77,254},{-52,254},{-52,256},{-22,256}},
      color={0,0,127}));
  connect(not1.y, booRep.u)
    annotation (Line(points={{-99,-182},{-82,-182}},
      color={255,0,255}));
  connect(booRep.y, swi3.u2)
    annotation (Line(points={{-59,-182},{-40,-182},{-40,-82},{58,-82}},
      color={255,0,255}));
  connect(addPar1.y, reaRep.u)
    annotation (Line(points={{121,190},{130,190},{138,190}},
      color={0,0,127}));
  connect(reaRep.y, zonVenEff.u1)
    annotation (Line(points={{161,190},{170,190},{170,170},{80,170},{80,156},{98,156}},
      color={0,0,127}));
  connect(uOpeMod, intEqu1.u1)
    annotation (Line(points={{-200,-212},{-132,-212}}, color={255,127,0}));
  connect(occMod.y, intEqu1.u2)
    annotation (Line(points={{-149,-232},{-140,-232},{-140,-220},{-132,-220}},
      color={255,127,0}));
  connect(not1.u, and1.y)
    annotation (Line(points={{-122,-182},{-139,-182}}, color={255,0,255}));
  connect(uSupFan, and1.u1)
    annotation (Line(points={{-200,-182},{-162,-182}}, color={255,0,255}));
  connect(intEqu1.y, and1.u2)
    annotation (Line(points={{-109,-212},{-100,-212},{-100,-196},{-170,-196},
      {-170,-190},{-162,-190}}, color={255,0,255}));
  connect(max.u2, VBox_flow)
    annotation (Line(points={{-42,-226},{-130,-226},{-130,-252},{-200,-252}},
      color={0,0,127}));
  connect(reaRepDivZer.y, max.u1)
    annotation (Line(points={{-59,-262},{-50,-262},{-50,-238},{-42,-238}},
      color={0,0,127}));
  connect(gaiDivZer.y, reaRepDivZer.u)
    annotation (Line(points={{-99,-262},{-82,-262}}, color={0,0,127}));
  connect(gaiDivZer.u, unCorOutAirInk.y)
    annotation (Line(points={{-122,-262},{-140,-262},{-140,-280},{180,-280},
      {180,210},{180,210},{180,220.5},{41,220.5}},  color={0,0,127}));
  connect(sysVenEff.y, swi4.u1)
    annotation (Line(points={{101,-180},{120,-180},{120,-174},{138,-174}},
      color={0,0,127}));
  connect(swi4.y, effMinOutAirInt.u2)
    annotation (Line(points={{161,-182},{172,-182},{172,-162},{134,-162},
      {134,-146},{140,-146}},  color={0,0,127}));
  connect(outAirFra.y, addPar.u)
    annotation (Line(points={{61,-142},{80,-142},{80,-160},{0,-160},{0,-182},
      {18,-182}}, color={0,0,127}));
  connect(addPar.y, sysVenEff.u1)
    annotation (Line(points={{41,-182},{60,-182},{60,-174},{78,-174}},
      color={0,0,127}));
  connect(greEquThr.y, swi4.u2)
    annotation (Line(points={{121,-142},{128,-142},{128,-182},{138,-182}},
      color={255,0,255}));
  connect(conOne.y, swi4.u3)
    annotation (Line(points={{121,-222},{130,-222},{130,-190},{138,-190}},
      color={0,0,127}));
  connect(sysVenEff.y, greEquThr.u)
    annotation (Line(points={{101,-180},{120,-180},{120,-160},{86,-160},
      {86,-142},{98,-142}}, color={0,0,127}));
  connect(zerOcc.y, swi.u1)
    annotation (Line(points={{-139,40},{-128,40},{-128,68},{-102,68}},
      color={0,0,127}));
  connect(cloWin.y, swi2.u2)
    annotation (Line(points={{-139,-40},{-120,-40},{-120,-20},{18,-20}},
      color={255,0,255}));
  connect(VOutMinSet_flow, min.y)
    annotation (Line(points={{260,-100},{209,-100}}, color={0,0,127}));
  connect(effMinOutAirInt.y, min.u2)
    annotation (Line(points={{163,-140},{178,-140},{178,-106},{186,-106}},
      color={0,0,127}));
  connect(norVOutMin.u1, min.y)
    annotation (Line(points={{197.8,-164.4},{188,-164.4},{188,-128},{220,-128},
      {220,-100},{209,-100}}, color={0,0,127}));
  connect(desOutAirInt.y, norVOutMin.u2)
    annotation (Line(points={{161,110},{176,110},{176,-178},{186,-178},
      {186,-177.6},{197.8,-177.6}}, color={0,0,127}));
  connect(norVOutMin.y, VOutMinSet_flow_normalized)
    annotation (Line(points={{223.1,-171},{259,-171}}, color={0,0,127}));

annotation (
  defaultComponentName="outAirSetPoi",
  Icon(graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid), Text(
          extent={{-92,82},{84,-68}},
          lineColor={0,0,0},
          textString="minOAsp"),
        Text(
          extent={{-100,158},{100,118}},
          lineColor={0,0,255},
          textString="%name")}),
Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-180,-280},{240,280}}), graphics={Rectangle(
          extent={{-182,280},{238,100}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None), Text(
          extent={{108,274},{204,240}},
          pattern=LinePattern.None,
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          textString="Design condition",
          lineColor={0,0,255})}),
 Documentation(info="<html>
 <p>
This atomic sequence sets the minimum outdoor airflow setpoint for compliance
with the ventilation rate procedure of ASHRAE 62.1-2013. The implementation
is according to ASHRAE Guidline 36 (G36), PART5.N.3.a, PART5.B.2.b,
PART3.1-D.2.a.
The calculation is done using the steps below.
</p>

<h4>Step 1: Minimum breathing zone outdoor airflow required <code>breZon</code></h4>
<ul>
<li>The area component of the breathing zone outdoor airflow:
<code>breZonAre = AFlo*outAirPerAre</code>.
</li>
<li>The population component of the breathing zone outdoor airflow:
<code>breZonPop = occCou*outAirPerPer</code>.
</li>
</ul>
<p>
The number of occupant <code>occCou</code> in each zone can be retrieved
directly from occupancy sensor <code>nOcc</code> if the sensor exists
(<code>have_occSen=true</code>), or using the default occupant density
<code>occDen</code> to find it <code>AFlo*occDen</code>. The occupant
density can be found from Table 6.2.2.1 in ASHRAE Standard 62.1-2013.
For design purpose, use design zone population <code>desZonPop</code> to find
out the minimum requirement at the ventilation-design condition.
</p>

<h4>Step 2: Zone air-distribution effectiveness <code>zonDisEff</code></h4>
<p>
Table 6.2.2.2 in ASHRAE 62.1-2013 lists some typical values for setting the
effectiveness. Depending on difference between zone space temperature
<code>TZon</code> and discharge air temperature (after the reheat coil) <code>TDis</code>, Warm-air
effectiveness <code>zonDisEffHea</code> or Cool-air effectiveness
<code>zonDisEffCoo</code> should be applied.
</p>

<h4>Step 3: Minimum required zone outdoor airflow <code>zonOutAirRate</code></h4>
<p>For each zone in any mode other than occupied mode and for zones that have
window switches and the window is open, <code>zonOutAirRate</code> shall be
zero.
Otherwise, the required zone outdoor airflow <code>zonOutAirRate</code>
shall be calculated as follows:
</p>
<i>If the zone is populated, or if there is no occupancy sensor:</i>
<ul>
<li>
If discharge air temperature at the terminal unit is less than or equal to
zone space temperature: <code>zonOutAirRate = (breZonAre+breZonPop)/disEffCoo</code>.
</li>
<li>
If discharge air temperature at the terminal unit is greater than zone space
temperature: <code>zonOutAirRate = (breZonAre+breZonPop)/disEffHea</code>
</li>
</ul>
<i>If the zone has an occupancy sensor and is unpopulated:</i>
<ul>
<li>
If discharge air temperature at the terminal unit is less than or equal to
zone space temperature: <code>zonOutAirRate = breZonAre/disEffCoo</code>
</li>
<li>
If discharge air temperature at the terminal unit is greater than zone
space temperature: <code>zonOutAirRate = breZonAre/disEffHea</code>
</li>
</ul>

<h4>Step 4: Outdoor air fraction for each zone <code>priOutAirFra</code> </h4>
The zone outdoor air fraction:
<pre>
    priOutAirFra = zonOutAirRate/VBox_flow
</pre>
where, <code>VBox_flow</code> is measured from zone VAV box.
For design purpose, the design zone outdoor air fraction <code>desZonPriOutAirRate</code>
is found by
<pre>
    desZonPriOutAirRate = desZonOutAirRate/minZonFlo
</pre>
where <code>minZonFlo</code> is the minimum expected zone primary flow rate and
<code>desZonOutAirRate</code> is required design zone outdoor airflow rate.

<h4>Step 5: Occupancy diversity fraction<code>occDivFra</code></h4>
For actual system operation, the system population equals the sum of zone population,
so <code>occDivFra=1</code>. It has no impact on the calculation of uncorrected
outdoor airflow <code>sysUncOutAir</code>.
For design purpose, find <code>occDivFra</code> based on the peak system population
<code>peaSysPopulation</code> and the sum of design population <code>desZonPopulation</code>
for all zones:
<pre>
    occDivFra = peaSysPopulation/sum(desZonPopulation)
</pre>

<h4>Step 6: Uncorrected outdoor airflow <code>unCorOutAirInk</code>,
<code>sysUncOutAir</code></h4>
<pre>
    unCorOutAirInk = occDivFra*sum(breZonPop)+sum(breZonAre)
</pre>

<h4>Step 7: System primary airflow <code>sysPriAirRate</code></h4>
The system primary airflow equals to the sum of discharge airflow rate measured
from each VAV box <code>VBox_flow</code>.
For design purpose, a highest expected system primary airflow <code>maxSysPriFlow</code>
should be applied. It usually is usually estimated with load-diversity factor,
e.g. 0.7. (Stanke, 2010)

<h4>Step 8: Outdoor air fraction</h4>
The average outdoor air fraction should be found as following:
<pre>
    outAirFra = sysUncOutAir/sysPriAirRate
</pre>
For design purpose, it should be found as:
<pre>
    aveOutAirFra = unCorOutAirInk/maxSysPriFlow
</pre>

<h4>Step 9: Zone ventilation efficiency <code>zonVenEff</code> (for design purpose)</h4>
<pre>
    zonVenEff[i] = 1 + aveOutAirFra + desZonPriOutAirRate[i]
</pre>
where the <code>desZonPriOutAirRate</code> is design zone outdoor airflow fraction.

<h4>Step 10: System ventilation efficiency</h4>
In actual system operation, the system ventilation efficiency <code>sysVenEff</code>:
<pre>
    sysVenEff = 1 + outAirFra + MAX(priOutAirFra[i])
</pre>
Design system ventilation efficiency <code>desSysVenEff</code>:
<pre>
    desSysVenEff = MIN(zonVenEff[i])
</pre>

<h4>Step 11: Minimum required system outdoor air intake flow </h4>
The minimum required system outdoor air intake flow should be the uncorrected
outdoor air intake <code>sysUncOutAir</code> divided by the system ventilation
efficiency <code>sysVenEff</code>, but should not be larger than the design
outdoor air rate <code>desOutAirInt</code>.
<pre>
    effMinOutAirInt = MIN(sysUncOutAir/sysVenEff, desOutAirInt)
</pre>
where the design outdoor air rate <code>desOutAirInt</code> should be:
<pre>
    desOutAirInt = unCorOutAirInk/desSysVenEff
</pre>

<h4>References</h4>
<p>
ANSI/ASHRAE Standard 62.1-2013,
<i>Ventilation for Acceptable Indoor Air Quality.</i>
</p>
<p>
Stanke, D., 2010. <i>Dynamic Reset for Multiple-Zone Systems.</i> ASHRAE Journal, March
2010.
</p>

</html>", revisions="<html>
<ul>
<li>
October 28, 2017, by Michael Wetter:<br/>
Corrected bug in guarding against division by zero.
</li>
<li>
September 27, 2017, by Michael Wetter:<br/>
Changed handling of guard against zero division, as the flow rate
can be zero at the instant when the fan switches on.
</li>
<li>
July 6, 2017, by Jianjun Hu:<br/>
Replaced <code>cooCtrlSig</code> input with <code>TZon</code> and <code>TDis</code>
inputs to check if cool or warm air distribution effectiveness should be applied.
Applied hysteresis to avoid rapid change.
</li>
<li>
July 5, 2017, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
May 12, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end OutsideAirFlow;
